
يُمثل اختيار العاكس (Inverter) ومواءمته مع المصفوفة الشمسية الخطوة الأكثر حرجاً في التصميم الهندسي للمنظومات المرتبطة بالشبكة (On-Grid)، حيث يُعد العاكس العقل المدبر الذي يحول التيار المستمر الناتج عن الألواح إلى تيار متردد متوافق مع الشبكة العامة. وتستند الممارسة الهندسية الصحيحة في هذا الصدد إلى قاعدتين ذهبيتين: **مواءمة القدرة (Power Matching)** و**تحليل نطاقات الجهد (Voltage Range Analysis)** لضمان التشغيل الآمن والأداء الأعلى للمنظومة.

### المواءمة وتحديد نطاق الجهد

تم اختيار العاكس الذكي من طراز **Huawei SUN2000-50KTL-M3** بناءً على مواصفاته الفنية الموضحة في [[الملحق (ب)]] لإدارة الطاقة في المنظومة المصممة. حيث يعتمد التصميم على استخدام ثلاثة عواكس بقدرة اسمية تبلغ $50 \text{ kW}$ لكل منها، وذلك يضمن توزيع استطاعة المصفوفة الكلية ($166.2 \text{ kW}$) على ثلاثة وحدات مستقلة وبالتالي استمرارية تدفق الطاقة للشبكة بنسبة تقارب $67\%$ في حال خروج إحدى الوحدات عن الخدمة لأغراض الصيانة أو الأعطال الطارئة. كما يحتوي كل عاكس على **4 وحدات MPPT** مستقلة مع وجود مدخلين لكل وحدة (بإجمالي 8 مداخل لكل عاكس). هذا يمنح المنظومة قدرة عالية على تقليل خسائر عدم التطابق (Mismatch Losses) الناتجة عن تفاوت درجات الحرارة أو الظلال الجزئية المحتملة على سطح الموقع. إذ تم اختيار هذا الموديل تحديداً لقدرته على التعامل مع تيار دخل يصل إلى **$30 \text{ A}$ لكل MPPT**، وهو ما يتناسب تماماً مع خصائص التيار العالي لألواح الـ $600 \text{ W}$ المستخدمة، مما يمنع حدوث ظاهرة قص التيار (Current Clipping). ويتميز العاكس بكفاءة قصوى تصل إلى **$98.5\%$**، ومزود بحماية متقدمة ضد القوس الكهربائي (AFCI) المدعومة بالذكاء الاصطناعي، مما يرفع مستوى الأمان في المنشأة البنكية.

تم مواءمة العاكس ليعمل بنسبة تحميل (DC/AC Ratio) تبلغ تقريباً **1.11**، حيث تبلغ الاستطاعة القصوى للمصفوفة المرتبطة بكل عاكس حوالي **$55.4 \text{ kWp}$** ، بينما تبلغ الاستطاعة الاسمية للخرج المتردد للعاكس **$50 \text{ kW}$**، وبالتالي نجد:
$$R = \frac{P_{DC \text{ (Nominal)}}}{P_{AC \text{ (Nominal)}}} = \frac{55.4}{50} = 1.11$$
حيث تقتضي الممارسة الهندسية المثلى أن لمواءمة العاكس أن تكون نسبة التحميل بين 1.1 و 1.3، وبالتالي تعتبر النسبة 1.11 مثالية فنياً لتحقيق أقصى استفادة من قدرة العاكس خلال ساعات الإشعاع المتوسطة والمنخفضة، مع الحفاظ على كفاءة الأداء وتجنب خسائر قص الطاقة (Clipping Losses) بشكل كبير. بالاضافة إلى أن هذه النسبة تقع ضمن النطاق الموصى به من قبل الشركة المصنعة، حيث يدعم العاكس قدرة إدخال تصل إلى **$75,000 \text{ Wp}$** كحد أقصى، مما يوفر هامش أمان واسع للمنظومة، إذ يساهم رفع نسبة التحميل إلى $1.11$ في دفع العاكس ليعمل في منطقة الحمل ($40\%$ إلى $80\%$) لفترة زمنية أطول خلال اليوم، مما يرفع من **"كفاءة الطاقة السنوية"** (Energy Yield) وليس فقط الكفاءة اللحظية.

أما بالنسبة **لنظاق الجهد** فهذا الطراز يضمن توافق الجهد مع المصفوفة المصممة، حيث يمتلك العاكس نطاق جهد MPPT واسع يمتد من $200 \text{ V}$ إلى $1000 \text{ V}$ ، مما يسمح بمرونة عالية في توزيع الألواح مع ضمان بقاء جهد السلسلة (String Voltage) تحت الحد الأقصى المسموح به وهو $1100 \text{ V}$ لتجنب أي تلف في الوحدات الإلكترونية للعاكس
#### أهم المواصفات الفنية

يفضل وضع هذا الجدول في مشروعك كملخص للبيانات التي وفرتها الـ **Datasheet**:

| **الميزة الفنية (Technical Feature)** | **القيمة (Value)** |
| --- | --- |
| **الاستطاعة الاسمية (Rated AC Power)** | $50,000 \text{ W}$  |
| **أقصى جهد دخل (Max. Input Voltage)** | $1,100 \text{ V}$  |
| **عدد متتبعات الـ MPPT** | 4  |
| **أقصى تيار لكل MPPT** | $30 \text{ A}$  |
| **أقصى كفاءة (Max. Efficiency)** | $98.5\%$  |
| **درجة الحماية (Protection Degree)** | IP66  |
| **نوع التبريد (Cooling)** | تبريد هوائي ذكي (Smart Air Cooling)  |

---
